<html xmlns:mso="urn:schemas-microsoft-com:office:office" xmlns:msdt="uuid:C2F41010-65B3-11d1-A29F-00AA00C14882">
<head>
<!--[if gte mso 9]><xml>
<mso:CustomDocumentProperties>
<mso:Categories msdt:dt="string">Technical Articles</mso:Categories>
<mso:Approval_x0020_Level msdt:dt="string"></mso:Approval_x0020_Level>
<mso:Assigned_x0020_To msdt:dt="string"></mso:Assigned_x0020_To>
</mso:CustomDocumentProperties>
</xml><![endif]-->
<title>PLC Software Control - Motors</title>
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<META name="description" CONTENT="Articles and Examples of programming programmable logic controllers.  This article details PLC Ladder Logic for controlling motors including status, alarms and control.">
<META name="keywords" CONTENT="programmable logic controller, PLC Ladder Logic, PLC ladder diagram, PLC software programming, plc programming examples, software control, valve control, motor control, motor status">
<META name="robots" CONTENT="index, follow">
<META NAME="revisit-after" CONTENT="30 days">

<link rel="stylesheet" type="text/css" href="../../templates/style.css">
<meta name="Microsoft Border" content="t, default">
</head>

<body><!--msnavigation--><table border="0" cellpadding="0" cellspacing="0" width="100%"><tr><td>

<a title="SearchEng Home" href="http://www.searcheng.co.uk" name="top">

<img border="0" src="http://www.searcheng.co.uk/images/toplogo.gif" alt="SearchEng: Process Control and Instrumentation Directory.  The SearchEng process control and instrumentation directory is designed for engineers by engineers" width="700" height="100">
</a>
<div align="left">
<table border="0" width="100%" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" cellpadding="0" height="30">
  <tr>
    <td bgcolor="#0000FF">
      <h1 align="center" style="margin-top: 3; margin-bottom: 3"><B>
      <font face="Arial" size="4" color="#FFFF99"><span style="background-color: #0000FF">
PLC Software Control - Motors

      </span></font></B></h1>
    </td>
  </tr>
</table>
</div>

<table border="1" width="100%" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" cellpadding="0" height="15">
  <tr>
    <td width="146" align="center" bgcolor="#FFFF99">
    <a class="menu" title="Return to the SearchEng Index" href="http://www.searcheng.co.uk">
    Home</a></td>
    <td width="146" align="center" bgcolor="#FFFF99">
    <a class="menu" title="SearchEng Technical Articles and Useful Information" href="../../selection/control/tech.htm">Technical
      Articles</a></td>
    <td width="146" align="center" bgcolor="#FFFF99">
    <a class="menu" title="Technical Forum, Post questions, share information, provide information on your company and web site" href="http://www.searcheng.co.uk/cgi-bin/dcforum/dcboard.cgi">Technical
      Forum</a></td>
    <td width="147" align="center" bgcolor="#FFFF99">
    <a class="menu" title="SearchEng Controls and Instrumentation Directory" href="http://www.searcheng.co.uk/directory/index.php">Directory</a></td>
    <td width="147" align="center" bgcolor="#FFFF99">
    <a title="Search the Web for Control and Instrumantation products, information and services" class="menu" href="http://www.searcheng.co.uk/search/index.php">Search</a></td>
    <td width="118" align="center" bgcolor="#FFFF99">
    <a href="../../advert.htm" class="menu" title="Advertise your company products and services with SearchEng">Advertise</a></td>
    <td width="118" align="center" bgcolor="#FFFF99">
    <a class="menu" href="../../search/register/register.htm">Add Url</a></td>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 0"></p>
</td></tr><!--msnavigation--></table><!--msnavigation--><table border="0" cellpadding="0" cellspacing="0" width="100%"><tr><!--msnavigation--><td valign="top">
<table border="0" width="100%" style="border-collapse: collapse" bordercolor="#111111" cellpadding="3">
  <tr>
    <td width="100%" bgcolor="#C0C0C0"><font size="2">
    <a class="direct" href="http://www.searcheng.co.uk/">Index</a><font color="#0000FF">
      </font><b><font color="#000000">&gt;</font></b>
    <a class="direct" href="http://www.searcheng.co.uk/selection/control/tech.htm">Technical
      Articles</a> &gt;
    <a class="direct" href="http://www.searcheng.co.uk/articles/plc/index.html">PLC Articles</a><b> 
    &gt; Controlling Motors</b></font></td>
  </tr>
</table>

    <!--Start SearchEng Banner-->
	<div align="center">
 	<center>
  	<table border="0" style="border-collapse: collapse" bordercolor="#111111" cellpadding="0" cellspacing="0">
   	<tr>
    <td width="470" colspan="3">
	<p align="right" style="margin-top: 0; margin-bottom: 0">
	<font size="1" face="Arial">
    <a title="Advertise On SearchEng - Directly To Electrical, Controls and Instrumentation Engineers throughout the world." href="http://www.searcheng.co.uk/banad.htm">Advertise with SearchEng</a></font></p>
	<p align="center" style="margin-top: 0; margin-bottom: 0"><font size="1">
	<!-- Begin AdRotator.com's AdButler Code  -->
		<IFRAME SRC="http://imgserv.adbutler.com/adserve/;ID=127841;size=468x60;setID=43415;aff=on;loc=0;type=iframe" WIDTH=468 HEIGHT=60 FRAMEBORDER=0 BORDER=0 MARGINWIDTH=0 MARGINHEIGHT=0 VSPACE=0 HSPACE=0 SCROLLING=NO target="_top">
	    <SCRIPT SRC="http://imgserv.adbutler.com/adserve/;ID=127841;size=468x60;setID=43415;aff=on;loc=0;type=js" LANGUAGE="JAVASCRIPT">
	</SCRIPT>
	<NOSCRIPT>
	<a href="http://imgserv.adbutler.com/go2/;ID=127841;size=468x60;setID=43415;aff=on;loc=0">
	<img src="http://imgserv.adbutler.com/adserve.ibs/;ID=127841;size=468x60;setID=43415;aff=on;loc=0;type=img" border="0" 	height="60" width="468"></a>
	</NOSCRIPT></IFRAME>
	<!-- End AdRotator.com's AdButler Code  -->
    </font>
    </td>
    </tr>
	</table>
	</center>
	</div>
    <!--End SearchEng Banner-->
  <p style="margin-top: 0; margin-bottom: 0"><font size="1">&nbsp;</font></p>   	
  <table border="0" cellspacing="1" width="100%" bgcolor="#C6E2FF">
    <tr>
      <td width="100%">
        <h2>Introduction</h2>
        <p style="margin-top: 6; margin-bottom: 6">This article is designed to 
        provide a practical example of software coding of motors for use in 
        Programmable Logic Controllers (PLC). 
        <p style="margin-top: 6; margin-bottom: 6">This example can be used for 
        most applications for the control of motors via a PLC including pumps, 
        conveyors, mixers, etc.&nbsp; This article discusses the states a motor 
        can be detected, it control and PLC Software Programming.<p style="margin-top: 6; margin-bottom: 6">This 
        example is designed in in the most common PLC Programming Language - 
        Ladder Logic.</td>
    </tr>
  </table>

	<h2>Digital Inputs</h2>

	<blockquote>

	<p>For this example we have considered the following Digital Inputs to the 
    PLC.&nbsp; Inputs may be excluded where the signal is not available or not 
    required by your application</p>

	  <table border="1" cellspacing="1" id="AutoNumber1" width="600">
        <tr>
          <td width="92" bgcolor="#C0C0C0"><b>Symbol</b></td>
          <td bgcolor="#C0C0C0"><b>Description</b></td>
          <td width="120" bgcolor="#C0C0C0" align="center"><b>ON State</b></td>
          <td width="120" bgcolor="#C0C0C0" align="center"><b>OFF State</b></td>
        </tr>
        <tr>
          <td width="120">AUTO</td>
          <td>Automatic Selection</td>
          <td width="120" align="center">AUTO</td>
          <td width="120" align="center">------</td>
        </tr>
        <tr>
          <td width="92">MAN</td>
          <td>Manual Selection</td>
          <td width="120" align="center">MANUAL</td>
          <td width="120" align="center">------</td>
        </tr>
        <tr>
          <td width="92">START_PB</td>
          <td>Manual Start Push-Button</td>
          <td width="120" align="center">START</td>
          <td width="120" align="center">------</td>
        </tr>
        <tr>
          <td width="92">STOP_PB</td>
          <td>Manual Stop Push-Button</td>
          <td width="120" align="center">------</td>
          <td width="120" align="center">STOP</td>
        </tr>
        <tr>
          <td width="92">RESET</td>
          <td>Alarm Reset Push-Button</td>
          <td width="120" align="center">&nbsp;</td>
          <td width="120" align="center">&nbsp;</td>
        </tr>
        <tr>
          <td width="92">RUN</td>
          <td>Motor Running, contactor feedback.</td>
          <td width="120" align="center">RUNNING</td>
          <td width="120" align="center">STOPPED</td>
        </tr>
        <tr>
          <td width="92">ESTOP</td>
          <td>Emergency Stop, aux contact from emergency stop circuit.</td>
          <td width="120" align="center">STOP</td>
          <td width="120" align="center">HEALTHY</td>
        </tr>
        <tr>
          <td width="92">TRIP</td>
          <td>Motor Tripped Signal, aux contact from motor overload.</td>
          <td width="120" align="center">TRIPPED</td>
          <td width="120" align="center">HEALTHY</td>
        </tr>
      </table>

	<p><b>Notes:</b>&nbsp; </p>

	<ul>
      <li> <i>For this article we have assumed that the auxiliary 
    contacts for the emergency stop and the motor overload will be ON for the 
    trip condition.</i></li>
      <li><i>The automatic controls have not been shown in this article as these 
      signals will be derived from the sequencing software.</i></li>
    </ul>

	</blockquote>

	<h2>Digital Outputs</h2>

	<blockquote>

	<p>For this example we have considered the following Digital Inputs to the 
    PLC.&nbsp; Inputs may be excluded where the signal is not available or not 
    required by your application</p>

	  <table border="1" cellspacing="1" id="AutoNumber2" width="600">
        <tr>
          <td width="92" bgcolor="#C0C0C0"><b>Symbol</b></td>
          <td bgcolor="#C0C0C0"><b>Description</b></td>
          <td width="120" bgcolor="#C0C0C0" align="center"><b>ON State</b></td>
          <td width="120" bgcolor="#C0C0C0" align="center"><b>OFF State</b></td>
        </tr>
        <tr>
          <td width="120">MOTOR_RUN</td>
          <td>Motor Run Signal</td>
          <td width="120" align="center">RUN</td>
          <td width="120" align="center">STOP</td>
        </tr>
      </table>

	<p><b>Note:</b>&nbsp; <i>For this article we have used a single output for 
    the control of the motor.</i></p>

	</blockquote>

	<h2>Motor States</h2>

	<blockquote>

	<p>From the inputs available the following states of the motor can be 
    derived.&nbsp; We have shown the automatic states in the following table, each state exists 
    for manual mode and the auto text replaced by manual.</p>

	  <table border="1" cellspacing="1" id="AutoNumber2" width="600">
        <tr>
          <td width="92" bgcolor="#C0C0C0" align="center"><b>Symbol</b></td>
          <td bgcolor="#C0C0C0"><b>Description</b></td>
        </tr>
        <tr>
          <td width="120" align="center">
          <img border="0" src="images/autostop.gif" alt="Motor stopped graphic symbol" width="85" height="76"></td>
          <td>Motor Stopped (Symbol either black on a white background else 
          white) </td>
        </tr>
        <tr>
          <td width="120" align="center">
          <img border="0" src="images/autorun.gif" alt="Motor running graphic symbol" width="85" height="76"></td>
          <td>Motor Running </td>
        </tr>
        <tr>
          <td width="120" align="center">
          <img border="0" src="images/autoalarm.gif" alt="Motor failed graphic symbol" width="85" height="76"></td>
          <td>Motor Alarm (Emergency Stop/Failed - symbol can be flashed to draw 
          the operators attention)</td>
        </tr>
        <tr>
          <td width="120" align="center">
          <img border="0" src="images/autotrip.gif" alt="Motor tripped graphic symbol" width="85" height="76"></td>
          <td>Motor Tripped</td>
        </tr>
      </table>
</blockquote>

	<h2>Control Logic</h2>

	<h4>Detecting, Latching and Reporting Alarms</h4>

	<blockquote>

	<p>The first alarms that will be detected within the logic are Emergency 
    Stop and Tripped.&nbsp; This is simple digital logic.&nbsp; These signals <b>
    must</b> be hardwired into the motor control circuit, but the software will 
    duplicate the hardwired logic to report the alarm to the operator.</p>

	<p style="margin-top: 0; margin-bottom: 0"><b>Detect and Latch Emergency 
    Stop</b></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp; 
    ESTOP&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    ESTOP_AL&nbsp; |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|---| 
    |-------------+--------------------------------(&nbsp;&nbsp; )---|</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">| ESTOP_AL&nbsp; 
    RESET&nbsp;&nbsp; |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|---| 
    |------|/|----+</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><b>Detect and Latch Motor 
    Overload Trip</b></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;&nbsp; 
    TRIP&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    TRIP_AL&nbsp; |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|---| 
    |-------------+--------------------------------(&nbsp;&nbsp; )---|</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp; 
    TRIP_AL&nbsp; RESET&nbsp;&nbsp; |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|---| 
    |------|/|----+</font></p>

	<p style="margin-top: 5; margin-bottom: 6">&nbsp;</p>

	<p style="margin-top: 5; margin-bottom: 6">The first two rungs of the above 
    ladder diagram are used to detect and latch  the Emergency Stop conditions.&nbsp; When the alarm is detected 
    then the condition is latched until</p>

	<ol>
      <li>

	<p style="margin-top: 5; margin-bottom: 6">The alarm condition is cleared</p>

	  </li>
      <li>

	<p style="margin-top: 5; margin-bottom: 6">The operator resets the alarm.</p>

	  </li>
    </ol>

	<p style="margin-top: 5; margin-bottom: 6">The next alarm condition is 
    detecting that the motor has failed.&nbsp; That is that the PLC has 
    requested for the drive to start but the contactor has not closed.&nbsp; 
    This could be due to a number of reasons, motor isolated, fuse blown etc.</p>

	<p style="margin-top: 5; margin-bottom: 6">&nbsp;</p>

	<p style="margin-top: 0; margin-bottom: 0"><b>Detect Motor Failed To 
    Start/Stop </b></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp; 
    MOTOR_&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    _________________</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp; RUN&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    RUN&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    |ON DELAY&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; | |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|---| 
    |------|/|----+--------------------|TIMER&nbsp;&nbsp;&nbsp; M1_DELAY|-|</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp; 
    MOTOR_&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; |&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    |TIME&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 1.0S&nbsp; | </font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp; RUN&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    RUN&nbsp;&nbsp;&nbsp; |&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    |_________________|</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">
    |---|/|------| |----+</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><b>&nbsp;Latch Motor Failed To 
    Start/Stop</b></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">| M1_DELAY&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; MOTOR_AL&nbsp; |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|---| 
    |-------------+--------------------------------(&nbsp;&nbsp; )---|</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">| MOTOR_AL&nbsp; 
    RESET&nbsp;&nbsp; |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|---| 
    |------|/|----+</font></p>

	<p style="margin-top: 5; margin-bottom: 6">&nbsp;</p>

	<p style="margin-top: 5; margin-bottom: 6">In the first rung we use a timer 
    to time the conditions when the motor is contactor does not match the 
    required PLC output.&nbsp; That is PLC run output is and the contactor is 
    not closed and visa versa.&nbsp; In the second rung we latch the alarm 
    condition.</p>

	<p style="margin-top: 0; margin-bottom: 0"><b>Combining The Alarms</b></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">| ESTOP_AL&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    M_ALARM&nbsp; |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|---| 
    |--------+-------------------------------------(&nbsp;&nbsp; )---|</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    |</font></p>

	<p style="margin-top: 5; margin-bottom: 6"><font face="Courier">| TRIP_AL&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    |</font></p>

	<p style="margin-top: 5; margin-bottom: 6"><font face="Courier">|---| 
    |--------+</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    |</font></p>

	<p style="margin-top: 5; margin-bottom: 6"><font face="Courier">| MOTOR_AL&nbsp;&nbsp;&nbsp;&nbsp; 
    |</font></p>

	<p style="margin-top: 5; margin-bottom: 6"><font face="Courier">|---| 
    |--------+</font></p>

	<p style="margin-top: 5; margin-bottom: 6">&nbsp;</p>

	<p style="margin-top: 5; margin-bottom: 6">Here we use simple &quot;OR&quot; logic to 
    combine the alarms, when any one of the alarms are detected the M_ALARM is 
    &quot;ON&quot;.</p>

	<p style="margin-top: 5; margin-bottom: 6">&nbsp;</p>

</blockquote>

	<h4>Automatic and Manual Status</h4>

	<blockquote>

	<p>We use the selection of the automatic and manual for the control of the 
    drive.&nbsp; It is written to ensure that their is a scan difference during 
    change over from automatic to manual so that the drive is stopped.&nbsp; 
    This is used in the Low Level Plant Driver.</p>

	  <p style="margin-top: 0; margin-bottom: 0"><b>Automatic Selected</b></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;&nbsp; 
    AUTO&nbsp;&nbsp; MAN_SEL&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;AUTO_SEL |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|---| 
    |------|/|----+--------------------------------(&nbsp;&nbsp; )---|</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></p>

	<p style="margin-top: 0; margin-bottom: 0"><b>Manual Selected</b></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;&nbsp; 
    MAN&nbsp;&nbsp;&nbsp; AUTO_SEL&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    MAN_SEL&nbsp; |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|---| 
    |------|/|----+--------------------------------(&nbsp;&nbsp; )---|</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></p>

</blockquote>

	<h4>Low Level Plant Driver</h4>

	<blockquote>

	  <p>The low level plant driver is the final software which drives the 
      output to the motor having considered all the input output signals.</p>

	<p style="margin-top: 0; margin-bottom: 0"><b>&nbsp;Control Motor</b></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;AUTO_SEL&nbsp;&nbsp;AUTO_RUN &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;M_ALARM&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    MOTOR_RUN |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|---| 
    |------| |----------------+----|/|--------------(&nbsp;&nbsp; )---|</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">| MAN_SEL&nbsp;&nbsp; 
    START_PB&nbsp;&nbsp;&nbsp; STOP_PB |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|---| 
    |---+---| |-----+---|/|---+</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    |&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    | MOTOR_RUN |</font></p>

	<p style="margin-top: 0; margin-bottom: 0"><font face="Courier">|&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    +---| |-----+</font></p>

	  <p>When Automatic is selected then sequence flag (AUTO_RUN) is used to 
      control the drive.&nbsp; </p>

	  <p>When manual is selected the drive will start when the start push-button 
      is pressed, latched with the output from the PLC (MOTOR_RUN).&nbsp; The 
      drive will continue to run until the stop push-button is pressed.</p>

	  <p>Should any of the alarms be detected then the motor is stopped.&nbsp; 
      The alarm must be reset before the motor can be restarted.</p>
</blockquote>

	<hr color="#000000" width="90%">

    <p align="center"><font face="Arial">Please post your comments or 
    suggestions on the
    <a href="http://www.searcheng.co.uk/cgi-bin/dcforum/dcboard.cgi">SearchEng 
    Technical Forum</a></font></p>

	<hr color="#000000" width="90%">
<table border="1" cellspacing="1" id="AutoNumber3" width="449">
  <tr>
    <td valign="top" width="164"><b>Key Terms</b></td>
    <td width="272">
    <p style="margin-top: 0; margin-bottom: 3">Programmable Logic Controller 
    (PLC)</p>
    <p style="margin-top: 0; margin-bottom: 3">Ladder Logic</p>
    <p style="margin-top: 0; margin-bottom: 3">Ladder Diagram</p>
    <p style="margin-top: 0; margin-bottom: 3">Software Control</p>
    <p style="margin-top: 0; margin-bottom: 3">Motor Control</p>
    <p style="margin-top: 0; margin-bottom: 3">Motor Status</td>
  </tr>
  <tr>
    <td valign="top" width="164"><b>Reference Articles</b></td>
    <td width="272">
    <p style="margin-top: 0; margin-bottom: 3">
    <a title="Article on controlling solenoid valves." href="http://www.searcheng.co.uk/articles/plc/svalves.html">Valve Control</a></td>
  </tr>
</table>
	<p align="center">
    <a title="Back to the PLC programming articles index" href="http://www.searcheng.co.uk/articles/plc/index.html">
    <img border="0" src="../../images/back.gif" width="152" height="38"></a></p>
	<p align="center"><i><font size="2"><font face="Times New Roman">© </font>
    Copyright ABT Control Systems Ltd 2001</font></i></p>
<!-- Start Superstats code version 3.0b.  http://v2.superstats.com -->
<script language="JavaScript">
/* You may give each page an identifying name, server, and channel on the next lines. */
var pageName = "PLC Motor Control";
var server = "http://www.searcheng.co.uk/";
var channel = "Channel";
/**** DO NOT ALTER ANYTHING BELOW THIS LINE! ****/
var code = ' '; </script>
<script src="http://code.superstats.com/code/ss/barrytedstone/0/30b">
    </script><script language="JavaScript">
br = navigator.appName + parseInt(navigator.appVersion);
if (code != ' ' || br == 'Netscape2') document.write(code);
else document.write('<a'
+ ' href="http://stats.superstats.com/c/ss/barrytedstone" target="_top"><img'
+ ' src="http://stats.superstats.com/b/ss/barrytedstone/1'
+ '?pageName=' + escape(pageName) + '&server=' + escape(server)
+ '&channel=' + escape(channel) + '" border=0></a>');
document.write('<'); document.write('!-- ');
    </script><noscript>
    <a
href="http://stats.superstats.com/c/ss/barrytedstone"
target="_top"><img
src="http://stats.superstats.com/b/ss/barrytedstone/1"
border=0></a></noscript>
<script language="JavaScript">
document.write(' --'); document.write('>');
    </script> <!-- End Superstats banner code. -->

	<!--msnavigation--></td></tr><!--msnavigation--></table></body>

</html>